<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <title>EN 12831-3 DHW Energy Need Implementation Audit</title>
  <style>
    body { font-family: Arial, sans-serif; margin: 32px; color: #1f2933; line-height: 1.5; }
    h1, h2, h3 { color: #102a43; }
    table { border-collapse: collapse; width: 100%; margin: 16px 0 28px; }
    th, td { border: 1px solid #d7dde5; padding: 8px 10px; vertical-align: top; }
    th { background: #f3f6fa; text-align: left; }
    code { background: #eef2f7; padding: 1px 4px; border-radius: 4px; }
    .note { background: #fff8e5; border: 1px solid #f0d98c; padding: 12px 14px; border-radius: 6px; }
    .formula { font-family: Consolas, monospace; background: #f8fafc; border: 1px solid #d7dde5; padding: 10px 12px; border-radius: 6px; }
  </style>
</head>
<body>
  <h1>EN 12831-3:2017 DHW Energy Need Implementation Audit</h1>

  <p>
    This page maps the domestic hot-water energy-need calculation in
    <code>src/pybuildingenergy/source/DHW.py</code> to BS EN 12831-3:2017.
    It is intended to be read together with the standard, the code and the
    generated example outputs.
  </p>

  <div class="note">
    <strong>Scope boundary.</strong>
    The implemented function calculates DHW daily, monthly, annual and hourly
    energy needs from usage, floor area, equivalent persons, tabulated volume
    data and day-type profiles. It does not implement the EN 12831-3 DHW system
    sizing/design-heat-load supply-curve method with storage switch points,
    time lag and effective reheating power. Distribution, storage and generation
    losses are calculated downstream by EN 15316-3, EN 15316-5 and the heat-pump
    or cooling-generation modules.
  </div>

  <h2>Implemented Standard Coverage</h2>
  <table>
    <tr><th>Standard location</th><th>Implemented item</th><th>Code location</th></tr>
    <tr>
      <td>Clause 6.3 input data</td>
      <td>DHW volume, floor area, number of units/persons, hourly fractions, draw and cold-water temperatures, building category and calendar.</td>
      <td><code>Volume_and_energy_DHW_calculation()</code> arguments</td>
    </tr>
    <tr>
      <td>Clause 6.5.1</td>
      <td>Hourly draw/load profiles are accepted and normalized by day type.</td>
      <td><code>Volume_and_energy_DHW_calculation()</code></td>
    </tr>
    <tr>
      <td>Clause 6.5.2 and Formula (19)</td>
      <td>DHW energy need from delivered volume, water density, specific heat capacity and temperature difference.</td>
      <td><code>Q_W_nd_d = V_W_nd_d * WATER_DENSITY * WATER_SPECIFIC_HEAT_CAPACITY * deltaT</code></td>
    </tr>
    <tr>
      <td>Clause 6.5.2.4 and Formulas (20), (21)</td>
      <td>Daily volume from liters per person/day or liters per activity unit/day.</td>
      <td><code>calc_V_w_day_trough_V_w_p_day()</code> and Table B.4 path</td>
    </tr>
    <tr>
      <td>Annex B, Formulas (B.1)-(B.4)</td>
      <td>Residential equivalent-person calculation for single-family, attached-house and apartment dwelling cases.</td>
      <td><code>calc_V_w_day_trough_V_w_p_day()</code></td>
    </tr>
    <tr>
      <td>Annex B, Tables B.3, B.4, B.5</td>
      <td>Informative default usage energy, activity volume and residential liters/person/day data.</td>
      <td><code>table_B_3</code>, <code>table_B_4</code>, <code>table_B_5_modified</code></td>
    </tr>
    <tr>
      <td>Annex B, Table B.6</td>
      <td>Default draw temperature of 42 deg C is used by the examples; cold water can be user supplied.</td>
      <td><code>make_dhw_profile()</code> in the heat-pump example</td>
    </tr>
  </table>

  <h2>Main Formulas</h2>

  <h3>Residential Equivalent Persons</h3>
  <p>
    For residential dwellings the standard derives a maximum equivalent-person
    count from useful or habitable floor area, then applies the reduced
    equivalent-person expression for larger dwellings.
  </p>
  <div class="formula">
    n_P_eq = n_P_eq_max if n_P_eq_max &lt; 1.75 else 1.75 + 0.3 * (n_P_eq_max - 1.75)
  </div>
  <p>Code: <code>calc_V_w_day_trough_V_w_p_day()</code></p>

  <h3>Daily Delivered DHW Volume</h3>
  <p>
    For the table method, liters per person per day are taken from the selected
    residential typology and multiplied by the equivalent-person count. The
    reference volume is then corrected from reference hot/cold temperatures to
    the requested draw temperature.
  </p>
  <div class="formula">
    V_W_nd_d = V_ref * (theta_h_ref - theta_c_ref) / (theta_draw - theta_c_ref)
  </div>
  <p>Code: <code>Volume_and_energy_DHW_calculation()</code></p>

  <h3>Daily Energy Need</h3>
  <p>The delivered volume is converted to energy using water density, specific heat capacity and the draw-to-cold-water temperature difference.</p>
  <div class="formula">
    Q_W_nd_d = V_W_nd_d * rho_w * c_w * (theta_draw - theta_cold)
  </div>
  <p>Code: <code>Volume_and_energy_DHW_calculation()</code></p>

  <h3>Hourly Allocation</h3>
  <p>
    Hourly fractions for workdays, weekends and holidays are normalized over the
    annual calendar so the sum of hourly energy equals the annual DHW energy
    need.
  </p>
  <div class="formula">
    f_x_avg = total_days / (n_workdays * sum_x_workday + n_weekends * sum_x_weekend + n_holidays * sum_x_holiday)
  </div>
  <p>Code: <code>x_q_h_i_coor</code>, <code>Q_W_nd_h_i</code> and <code>daily_cons_energy</code></p>

  <h2>Example Inputs</h2>
  <table>
    <tr><th>Input</th><th>Athens/Greece and Bolzano/Italy examples</th></tr>
    <tr><td>Useful floor area</td><td><code>net_floor_area = 120 m2</code>; this is the useful floor area over two floors, not the footprint.</td></tr>
    <tr><td>Footprint</td><td><code>footprint_area = 60 m2</code>; roof and ground slab areas use this value.</td></tr>
    <tr><td>Calendar</td><td>Scenario-specific Workalendar country: Greece for Athens, Italy for Bolzano.</td></tr>
    <tr><td>Residential DHW method</td><td><code>building_type_B5 = "Dwelling"</code>, <code>residential_typology = "residential_building - simple housing - AVG"</code>, <code>calculation_method = "table"</code>.</td></tr>
    <tr><td>Temperatures</td><td>42 deg C draw temperature, 60 deg C hot reference, 13.5 deg C cold reference, scenario-specific cold-water temperature.</td></tr>
  </table>

  <h2>Outputs</h2>
  <table>
    <tr><th>Returned item</th><th>Meaning</th></tr>
    <tr><td><code>yearly_cons</code></td><td>Annual DHW energy need in kWh.</td></tr>
    <tr><td><code>V_W_nd_d</code></td><td>Daily delivered DHW volume in m3/day.</td></tr>
    <tr><td><code>monthly_volume</code>, <code>yearly_volume</code></td><td>Monthly and annual delivered DHW volume.</td></tr>
    <tr><td><code>Q_W_nd_d</code></td><td>Daily DHW energy need in kWh/day.</td></tr>
    <tr><td><code>V_W_nd_h_i</code>, <code>daily_cons_volume</code></td><td>Hourly volume profile by day type and calendar-expanded hourly series.</td></tr>
    <tr><td><code>daily_cons_energy</code></td><td>Calendar-expanded hourly DHW energy series used by the heat-pump examples.</td></tr>
  </table>

  <h2>Files To Inspect</h2>
  <ul>
    <li><code>src/pybuildingenergy/source/DHW.py</code>: EN 12831-3 DHW energy-need calculation.</li>
    <li><code>src/pybuildingenergy/source/functions.py</code>: Annex B tabular input data.</li>
    <li><code>examples/heat_pump_15316_4_2_example.py</code>: scenario calendars, useful floor area, hourly profile and cold-water temperature.</li>
    <li><code>examples/outputs/heat_pump_15316_4_2_*/iso52016_loads_with_dhw.csv</code>: hourly DHW load handed to the system chain.</li>
    <li><code>examples/outputs/heat_pump_15316_4_2_*/building_geometry_summary.csv</code>: useful floor area, footprint, roof and slab area sanity check.</li>
  </ul>
</body>
</html>
